# Hvac

Last updated: November 7, 2026 (PST). Grok Bot local, read-only Drive synthesis; not a construction release.

[Wiki index](index.md) · [Open questions](open-questions.md) · [Source audit](source-audit.md)

## Current synthesis / hold points
**PAUSED.** Trane/American Standard **S8X1A040M3PTCC** direction, not historical Lennox. **66 in** attic height is owner-recorded, not full route/service survey.
- Three supplies, central hall return, bedroom/hall transfer are proposed topology, not sized/field-verified design. Bedroom-entry transfer is not adjacent Murphy/closet opening.
- Loads/airflow/static pressure, duct/gas/vent routes, hatch/furnace anchors/service clearances, trade scope, permits/GoGreen eligibility remain open.
- Historical **30 × 36 inch CLEAR** hatch is preliminary, not approved rough opening. Latest status: ask NEXT location after second site visit; no outreach performed.
- **baby-dot notes:** route/close-in safeguards and reported **1/2-in /25-ft** gas segment do not establish capacity, final routes or acceptance. Historical **80 A** vs later **100 A** feeder conflict retained. Related pasted transcript/producer notes are context, not engineering or program approval.

## Room checklist — source snapshot
Unchecked is not proof work has not occurred; completion needs evidence.

# HVAC — checklist

Updated 2026-11-07 by Claude (Tisa's account, cloud session, wiki editor). Each room and trade has its own checklist; the wiki shows it at the top of this page. Mark a line done with [x]. Spanish for the wiki is kept in the wiki source.

- [x] Furnace model picked (Trane / American Standard)
- [ ] Attic hatch location — we ask NEXT after their second site visit
- [ ] Paused — no work until Tisa restarts it

## Detailed room SPEC — source snapshot
The following preserves exact dimensions/models and source locked/open labels. **Stale or contradictory lines remain historical source statements, not independently verified facts; the synthesis above and open-questions page flag them.**

# HVAC / Heating — Project Spec (living page)
Updated 2026-11-03 by Claude. English edition; Spanish to follow after review.

## Status
PAUSED while bathroom, kitchen and electrical proceed (Project Instructions).

## Locked decisions (Tisa)
- Furnace basis: Trane/American Standard `S8X1A040M3PTCC` (not Lennox).
- Attic height confirmed 66 in.
- Scope kept narrow: gas furnace + conduit and subpanel for the unit and kitchen remodel (GoGreen project; VPS does demo/restoration, outside lead does furnace, main panel, permits).

## Governing docs (current)
- HVAC design intake R1 (Oct 29): `continuity/source-snapshots/2026-10-29/hvac/outputs/Unit-4-HVAC-Design-Intake-R1.md` — working intake, not a completed design. Index: `hvac/2026-11-01-language-review/HVAC-INDEX-INPUT-EN.md`.

## Open questions
- Room loads, airflow, duct sizing, route, service envelope, surveyed hatch/furnace positions, gas and vent routes, permit/eligibility.
- Intake proposes three supplies, central hall return, bedroom/hall transfer — not verified.

## Phases
1. Design inputs & loads → 2. Contractor/permit → 3. Install → 4. Inspection.
**Next step:** none until Tisa un-pauses.

## Related pages
- [project-overview](project-overview.md)
- [electrical](electrical.md)
- [baby-dot-notes](baby-dot-notes.md)

## Sources and revision dates
Drive modified dates are observations, not approval dates or a full revision-history audit.

- [`hvac/SPEC.md`](https://drive.google.com/file/d/1EohEHSJQvW0iM1-oEjQBIv9-6povXaiA/view) — Drive modified 2026-11-03 15:11:22 PST
- [`hvac/CHECKLIST.md`](https://drive.google.com/file/d/1dYEurki2VQ8Zd5yxkRA4UzVL2uGJwMdG/view) — Drive modified 2026-11-07 18:53:18 PST
- [`root/STATUS-NOW.md`](https://drive.google.com/file/d/11-Nh_O0B1PFYyCk9e7YqKYT8-Mitddox/view) — Drive modified 2026-11-07 19:34:13 PST
- [`hvac/2026-11-01-language-review/HVAC-INDEX-INPUT-EN.md`](https://drive.google.com/file/d/1ta1h4R_1yENWYjPJ1WZkzPPN-9Ha8pa2/view) — Drive modified 2026-11-01 16:52:49 PST
